{
  "name": "grid-n1-restore-ieee33",
  "endpoint": "n1",
  "request_topology_example": "ieee33",
  "request_extra": {
    "restore": true
  },
  "notes": "N-1 转供恢复（单联络开关）。基础 N-1（见 n1-ieee33）里 32 条支路开断全部孤岛、n_ok=0；打开 restore 后对每条孤岛开断尝试闭合常开联络开关（br-33..37，switchable 且 OPEN），重跑潮流。\n\n【深度定理 —— 为什么没有 max_ties】删掉一条支路，连通分量数最多 +1：开断后网络恰好是「带电区 A」和「孤岛 B」两块。一条联络开关只有两端分跨 A/B 时才能把 B 接回电源；两端同在 A 或同在 B 的联络开关，闭合多少条都不改变连通性。故「存在一条跨界联络开关」是恢复连通的充要条件，深度 ≥ 2 的组合搜索不可能找到单条搜索找不到的解。旧实现的 max_ties 是空转旋钮（且被绝对辐射状判据顺手全部否掉），已删除；请求里带 max_ties 直接 GRID_VALIDATION。推论：restorable ⇒ fully_restored（不存在「部分恢复」）。恢复之后再优化运行点（多开关联合降损/消除越限）属于重构问题，走 /api/grid/reconfig。\n\n【回路判据】准入条件是 loop_count(candidate) ≤ loop_count(base)，loop_count = 闭合支路数 − 母线数 + 连通分量数。ieee33 基态是树 → n_loops_base=0 → 恢复后必须仍是树（n_loops_after=0、n_closed_branches=32=33−1、radial=true）。旧实现用绝对判据「闭合支路数 == 母线数 − 1」，在环网基态上永远不成立 → 反例见 n1-restore-ring4 契约。\n\n结论：32 条里 31 条可恢复，唯独 br-1 不可恢复 —— br-1 是电源出线（bus-1 → bus-2），开断后除 slack 外全部落入孤岛，5 条联络开关（21-8 / 9-15 / 12-22 / 18-33 / 25-29）的两端都在孤岛内部，没有任何一条跨界，故 reason 明确指出「every tie has both ends inside the island」。n_candidates_evaluated=5 表示 5 条联络开关全部被实际枚举检查过（不是「没搜」）。\n\nbr-17（bus-17 → bus-18，只带 bus-18 的 90 kW）开断后由 br-36（联络开关 bus-18 ↔ bus-33）恢复，剩余失负荷 0；恢复后网损 0.20277 MW（≈ 基态 0.20268 MW），最低电压 0.91219 pu 仍在 0.9 限值之上 → violated=false。\nbr-2（bus-2 → bus-3）开断失去 3.255 MW，由 br-33（bus-21 ↔ bus-8）恢复，但恢复后网损飙到 0.894 MW、最低电压 0.7456 pu → violated=true：可以带电，但严重越限，教学上正是「转供成功 ≠ 运行合格」的反例。\n\n不可恢复条目与可恢复条目**同形**（键集合完全一致）：恢复后才有意义的字段（loss_mw / vmin_pu / vmin_bus / violated / radial / n_closed_branches / n_loops_after）为 null，violation_buses / overloaded_branches / closed_ties 为空数组，islanded_buses_after = islanded_buses。",
  "expect": [
    { "path": "status", "equals": "ok" },
    { "path": "data.type", "equals": "n1_analysis" },
    { "path": "data.summary.n_branches", "equals": 32 },
    { "path": "data.summary.n_islanding", "equals": 32 },
    { "path": "data.summary.n_restorable", "equals": 31 },
    { "path": "data.summary.n_unrestorable", "equals": 1 },
    { "path": "data.summary.max_search_depth", "equals": 1 },
    { "path": "data.summary.n_loops_base", "equals": 0 },

    { "path": "data.restoration.1.branch", "equals": "br-1" },
    { "path": "data.restoration.1.restorable", "equals": false },
    { "path": "data.restoration.1.fully_restored", "equals": false },
    { "path": "data.restoration.1.reason", "exists": true },
    { "path": "data.restoration.1.lost_load_after_mw", "approx": 3.715, "atol": 1e-06 },
    { "path": "data.restoration.1.search_depth", "equals": 1 },
    { "path": "data.restoration.1.max_search_depth", "equals": 1 },
    { "path": "data.restoration.1.n_candidates_evaluated", "equals": 5 },
    { "path": "data.restoration.1.n_bus", "equals": 33 },
    { "path": "data.restoration.1.n_loops_base", "equals": 0 },

    { "path": "data.restoration.17.branch", "equals": "br-17" },
    { "path": "data.restoration.17.restorable", "equals": true },
    { "path": "data.restoration.17.fully_restored", "equals": true },
    { "path": "data.restoration.17.search_depth", "equals": 1 },
    { "path": "data.restoration.17.max_search_depth", "equals": 1 },
    { "path": "data.restoration.17.n_candidates_evaluated", "equals": 5 },
    { "path": "data.restoration.17.closed_ties.1", "equals": "br-36" },
    { "path": "data.restoration.17.lost_load_before_mw", "approx": 0.09, "atol": 1e-06 },
    { "path": "data.restoration.17.lost_load_after_mw", "approx": 0.0, "atol": 1e-09 },
    { "path": "data.restoration.17.loss_mw", "approx": 0.202768, "atol": 0.001 },
    { "path": "data.restoration.17.vmin_pu", "approx": 0.912185, "atol": 0.001 },
    { "path": "data.restoration.17.violated", "equals": false },
    { "path": "data.restoration.17.radial", "equals": true },
    { "path": "data.restoration.17.n_bus", "equals": 33 },
    { "path": "data.restoration.17.n_closed_branches", "equals": 32 },
    { "path": "data.restoration.17.n_loops_base", "equals": 0 },
    { "path": "data.restoration.17.n_loops_after", "equals": 0 },

    { "path": "data.restoration.2.branch", "equals": "br-2" },
    { "path": "data.restoration.2.restorable", "equals": true },
    { "path": "data.restoration.2.closed_ties.1", "equals": "br-33" },
    { "path": "data.restoration.2.lost_load_before_mw", "approx": 3.255, "atol": 1e-06 },
    { "path": "data.restoration.2.lost_load_after_mw", "approx": 0.0, "atol": 1e-09 },
    { "path": "data.restoration.2.loss_mw", "approx": 0.893667, "atol": 0.002 },
    { "path": "data.restoration.2.vmin_pu", "approx": 0.745611, "atol": 0.002 },
    { "path": "data.restoration.2.violated", "equals": true },
    { "path": "data.restoration.2.n_closed_branches", "equals": 32 },
    { "path": "data.restoration.2.n_loops_after", "equals": 0 }
  ]
}
